within BuildingSystems.Electrical.AC.ThreePhasesBalanced.Interfaces;
connector Terminal_n "AC three-phase balanced terminal ('negative')"
  extends BuildingSystems.Electrical.Interfaces.Terminal(
    redeclare replaceable package PhaseSystem = PhaseSystems.OnePhase);
  annotation (defaultComponentName = "term_p",
  Documentation(info="<html>
<p>Electric connector with a vector of negative pins.</p>
</html>"),
  Icon(coordinateSystem(
        preserveAspectRatio=false,
        extent={{-100,-100},{100,100}},
        grid={2,2}), graphics={           Text(
          extent={{-60,60},{60,-60}},
          textColor={255,255,255},
          textString=""),                    Polygon(
          points={{-100,100},{-100,-100},{100,-100},{100,100},{-100,100}},
          lineColor={0,120,120},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid)}),
  Diagram(coordinateSystem(
        preserveAspectRatio=false,
        extent={{-100,-100},{100,100}},
        grid={2,2}), graphics={
        Text(
          extent={{-120,120},{100,60}},
          textColor={0,120,120},
          textString="%name"),
        Text(
          extent={{14,16},{114,-84}},
          textColor={255,255,255},
          textString=""),                    Polygon(
          points={{-100,50},{-100,-50},{0,-50},{0,50},{-100,50}},
          lineColor={0,120,120},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid)}));
end Terminal_n;
