within BuildingSystems.Fluid.Chillers.ModularReversible.Data.TableData2D;
record Generic "Basic chiller data"
  extends BuildingSystems.Fluid.HeatPumps.ModularReversible.Data.TableData2D.Generic;

  parameter Real tabQEva_flow[:,:]
    "Cooling power consumption table, T in K, Q_flow in W";
  parameter Real tabLowBou[:,2]
    "Points to define lower boundary for source temperature";
  parameter Boolean use_TEvaOutForOpeEnv=false
    "if true, use evaporator outlet temperature for operational envelope, otherwise use inlet";
  parameter Boolean use_TConOutForOpeEnv=false
    "if true, use condenser outlet temperature for operational envelope, otherwise use inlet";
  annotation (Documentation(info="<html>

  <h4>Overview</h4>
<p>
  Base data definition used in the chiller model.
</p>
<p>
  It extends <a href=\"modelica://BuildingSystems.Fluid.HeatPumps.ModularReversible.Data.TableData2D.Generic\">
  BuildingSystems.Fluid.HeatPumps.ModularReversible.RefrigerantCycle.TableData2DData.RefrigerantCycle2DBaseDataDefinition</a>
  to restrict to intended selections.</p>
<p>
  It adds the table data for lower temperature limits
  which serves as the operational envelope of the compressor.
</p>
</html>",
        revisions="<html>
<ul>
<li>
November 17, 2025, by Michael Wetter:<br/>
Corrected typo in annotation.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/4406\">Buildings, #4406</a>.
</li>
<li>
May 22, 2025, by Michael Wetter:<br/>
Revised comment.<br/>
This is for <a>href=\"https://github.com/ibpsa/modelica-ibpsa/issues/2007\">IBPSA #2007</a>.
</li>
  <li>
    <i>November 26, 2018,</i> by Fabian Wuellhorst:<br/>
    First implementation (see issue <a href=
    \"https://github.com/RWTH-EBC/AixLib/issues/577\">AixLib #577</a>)
  </li>
</ul>
</html>"));
end Generic;
