within BuildingSystems.Fluid.FMI.ExportContainers;
partial block PartialTwoPort
  "Partial block to be used as a container to export a thermofluid flow model with two ports"
  replaceable package Medium =
    Modelica.Media.Interfaces.PartialMedium "Medium in the component"
      annotation (choices(
        choice(redeclare package Medium = BuildingSystems.Media.Air "Moist air"),
        choice(redeclare package Medium = BuildingSystems.Media.Water "Water"),
        choice(redeclare package Medium =
            BuildingSystems.Media.Antifreeze.PropyleneGlycolWater (
          property_T=293.15,
          X_a=0.40)
          "Propylene glycol water, 40% mass fraction")));

  parameter Boolean allowFlowReversal = true
    "= true to allow flow reversal, false restricts to design direction (inlet -> outlet)"
    annotation(Dialog(tab="Assumptions"), Evaluate=true);

  parameter Boolean use_p_in = true
    "= true to use a pressure from connector, false to output Medium.p_default"
    annotation(Evaluate=true);

  Interfaces.Inlet inlet(
    redeclare final package Medium = Medium,
    final allowFlowReversal=allowFlowReversal,
    final use_p_in=use_p_in) "Fluid inlet"
    annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));

  Interfaces.Outlet outlet(
    redeclare final package Medium = Medium,
    final allowFlowReversal=allowFlowReversal,
    final use_p_in=use_p_in) "Fluid outlet"
                   annotation (Placement(transformation(extent={{100,-10},{120,10}}),
                   iconTransformation(extent={{100,-10},{120,10}})));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
            {100,100}}), graphics={Rectangle(
          extent={{-100,100},{100,-100}},
          lineColor={0,0,0},
          fillPattern=FillPattern.Solid,
          fillColor={255,255,255}),
            Text(
          extent={{-151,147},{149,107}},
          textColor={0,0,255},
          textString="%name")}),    Documentation(info="<html>
<p>
Partial model that can be used to export thermofluid flow models as an FMU.
This model only declares the inlet and outlet ports, the medium and
whether flow reversal is allowed.
</p>
<p>
See
<a href=\"modelica://BuildingSystems.Fluid.FMI.ExportContainers.Examples.FMUs.ResistanceVolume\">
BuildingSystems.Fluid.FMI.ExportContainers.Examples.FMUs.ResistanceVolume</a>
for a block that extends this partial block.
</p>
</html>", revisions="<html>
<ul>
<li>
January 18, 2019, by Jianjun Hu:<br/>
Limited the media choice.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">#1050</a>.
</li>
<li>
April 29, 2015, by Michael Wetter:<br/>
Redesigned to conditionally remove the pressure connector
if <code>use_p_in=false</code>.
</li>
<li>
November 8, 2014, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end PartialTwoPort;
